# E+E EE071 온습도 읽기 예제

장치 시뮬레이터의 제품 목록에서 **E+E EE071 · 온습도 읽기 예제 · 기본 예제**를 선택해 [JSON](modbus_sensor_ee071.json)을 불러온다.
PC가 센서 역할을 맡고 외부 마스터가 요청을 보낸다.
이 예제는 제조사 사양에 따른 **온습도 읽기 부분**을 모사하며 제조사 인증이나 완전한 장치 에뮬레이션을 뜻하지 않는다.

## 근거와 통신 설정

- [공식 User's Guide v1.3, p.2](https://www.epluse.com/fileadmin/data/product/ee071/BA_EE071_e.pdf): ID, 주소, 정수 배율, Float32 예제.
- [공식 AN0103 rev1.4, pp.3,7](https://www.epluse.com/fileadmin/data/product/ee071/AN0103.pdf): FC03/04 읽기, Float32 워드 순서.
- [공식 독문 설명서 v1.1, p.1](https://www.epluse.com/fileadmin/data/product/ee071/BA_EE071_d.pdf): 공장 통신 설정 ID **247**, **9600 baud / 8 data bits / Even / 1 stop bit**.

앱 상단에서 통신 설정을 맞춘다. JSON을 불러와도 포트·통신 설정이나 실행 상태는 바뀌지 않는다.
이미 설정을 바꾼 실제 시스템에서는 마스터가 사용하는 속도·ID를 따른다.

## 예제의 값

FC03와 FC04 모두 같은 주소로 읽을 수 있다. 주소는 0 기반 실제 전송 주소다.
Float32는 하위 16비트 워드부터 전송하므로 `swapWords: true`, `swapBytes: false`다.

| 항목 | 실제 주소 (10진 / HEX) | 개수 | 자료형·배율 | 시험 초기값 |
| --- | --- | --- | --- | --- |
| 온도 | 25 / 0x19 | 2 | Float32 × 1 | 25.5 °C |
| 화씨 온도 | 27 / 0x1B | 2 | Float32 × 1 | 77.9 °F |
| 상대 습도 | 29 / 0x1D | 2 | Float32 × 1 | 50 %RH |
| 온도 | 39 / 0x27 | 1 | Int16 × 0.01 | 25.5 °C (원본 2550) |
| 화씨 온도 | 40 / 0x28 | 1 | Int16 × 0.01 | 77.9 °F (원본 7790) |
| 상대 습도 | 41 / 0x29 | 1 | Int16 × 0.01 | 50 %RH (원본 5000) |

Float32는 주소 25부터 6개, 정수는 주소 39부터 3개를 한 번에 읽을 수도 있다.
여섯 측정값은 읽기 전용이며 다른 주소는 정의하지 않았다. 정수/실수, FC03/04는 각각 선언돼 있으므로
시험값을 바꿀 때 같은 측정값의 모든 항목을 함께 수정한다. 자동 단위 환산이나 값 연동은 하지 않는다.

## 바로 비교할 패킷

아래에는 CRC까지 포함돼 있다. 기본 예제 JSON의 초기값을 기준으로 한다.

| 읽기 | 요청 HEX | 예상 응답 HEX |
| --- | --- | --- |
| 온도 Float32, FC03 | `F7 03 00 19 00 02 01 5A` | `F7 03 04 00 00 41 CC 5C 39` |
| 습도 Float32, FC03 | `F7 03 00 1D 00 02 40 9B` | `F7 03 04 00 00 42 48 5C AA` |
| 정수 3항목, FC03 | `F7 03 00 27 00 03 A1 56` | `F7 03 06 09 F6 1E 6E 13 88 AC FE` |
| 온도 Float32, FC04 | `F7 04 00 19 00 02 B4 9A` | `F7 04 04 00 00 41 CC 5D 8E` |

원문 p.2의 본문·표에는 CRC와 십진 온도가 서로 다른 표기가 있다. 예제는 주소와 바이트 순서를 근거로 삼고,
CRC는 독립적으로 재계산했다. 원문 데이터 `38 5F 41 D5`는 약 26.652525 °C이며,
해당 응답의 올바른 전체 바이트는 `F7 03 04 38 5F 41 D5 A0 81`이다.

## 재현하지 않는 부분

실제 장치의 측정 주기·측정 중 요청 거절, 보정, 기압·ID·통신 설정 쓰기, 시리얼 번호와 펌웨어 정보는
포함하지 않는다. 시험값은 JSON에서 정한 고정값이며 센서의 물리 동작·측정 정확도를 시험하는 예제가 아니다.
실제 EE071에 대한 요청 간격은 설명서의 최소 100ms를 따른다. 예제 자체는 그 주기를 강제하지 않는다.
